<!DOCTYPE html>
<html>

<!-- Mirrored from www.productinfo.schneider-electric.com/portals/ui/digest/viewer/561d5d65e4b0c5c41a243bf2/561d5f9ae4b0c5c41a244821/r/MiniPower-ZoneUnitSubstation-70EF03A1 by HTTrack Website Copier/3.x [XR&CO'2014], Wed, 17 Feb 2016 22:09:26 GMT -->
<!-- Added by HTTrack --><meta http-equiv="content-type" content="text/html;charset=UTF-8" /><!-- /Added by HTTrack -->
<head>
<link rel="shortcut icon" href="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/favicon.ico" mce_href="/portals/ui/_theme/digest/favicon.ico" type="image/x-icon"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta http-equiv="X-UA-Compatible" content="IE=11">
<!-- HTML5 Shim and Respond.js IE8 support of HTML5 elements and media queries -->
<!--[if lt IE 9]>
  <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
  <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
<![endif]-->

<title>Mini Power-Zone Unit Substation - Schneider Electric Digest Plus</title>

<script type="text/javascript" src="http://www.productinfo.schneider-electric.com/portals/resources/scripts/libs/jquery-1.11.0.min.js"></script>

<script type="text/javascript" src="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/scripts/bannerfix.js"></script>
<script type="text/javascript" src="http://www.productinfo.schneider-electric.com/portals/resources/scripts/harp-sdk.js"></script><link rel="stylesheet" href="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/style/harp-portals.less"></link>
<script type="text/javascript" src="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/scripts/bootstrap.min.js"></script>
<link rel="stylesheet" href="http://www.productinfo.schneider-electric.com/portals/resources/cm/cm.css"></link>
<script type="text/javascript" src="http://www.productinfo.schneider-electric.com/portals/resources/scripts/libs/moment.min.js"></script>
<script type="text/javascript" src="http://www.productinfo.schneider-electric.com/portals/resources/cm/cm.js"></script>
<script>
  (function(i,s,o,g,r,a,m){i['GoogleAnalyticsObject']=r;i[r]=i[r]||function(){
  (i[r].q=i[r].q||[]).push(arguments)},i[r].l=1*new Date();a=s.createElement(o),
  m=s.getElementsByTagName(o)[0];a.async=1;a.src=g;m.parentNode.insertBefore(a,m)
  })(window,document,'script','http://www.google-analytics.com/analytics.js','ga');

  ga('create', 'UA-39869895-2', 'auto');
  ga('send', 'pageview');

</script>

<style>
/* Offset anchors to account for the header. */
a.xmlId {
  position: relative;
  top: -150px;
  display: block;
  visibility: hidden;
}
.fnlist a.xmlId {
  display: inline-block;
}
</style>

<script>
window.refId = "MiniPower-ZoneUnitSubstation-70EF03A1";
window.urlRefId = "";
window.publicationLandingPage = "/portals/ui/digest/pages/landingPages/digest177";
window.publicationName = "Digest 177";
</script>

<script src="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/scripts/viewer.js"></script>
<script src="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/scripts/table-watermarks.js"></script>
</head>


<body class="readerPage" data-pageId=163bceb4-27ce-489e-bc74-7ddae01d2127>



<!-- BEGIN HEADER -->
<header class="navbar navbar-default" id="harp-header-bar" role="navigation">
	<div class="container">
		<div class="navbar-header">
			<button type="button" class="navbar-toggle" data-toggle="collapse"
				data-target=".navbar-collapse">
				<span class="sr-only">Toggle navigation</span> <span
					class="icon-bar"></span> <span class="icon-bar"></span> <span
					class="icon-bar"></span>
			</button>
			<a class="navbar-brand" style="padding: 0 50px 0 0" href="http://www.schneider-electric.com/us/en" target="_blank">
  			<img src="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/images/Logo_SE_White_Transparent_RGB.PNG" style="width: 226px; height: 52px;" class="hidden-xs">
			<img src="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/images/Logo_SE_White_Transparent_RGB.PNG" style="width: 170px; height: 39px; margin-top: 3px;" class="visible-xs">
            </a>

              <!-- <a href='/portals/ui/digest/'
	               class="header-logo-link">
	                <img src="/portals/ui/_theme/digest/images/se_logo.gif" class="header-logo">
	           	</a> -->
	            <!-- <a href='/portals/ui/digest/'>
	             Digest 177
	            </a> -->
			<!-- </span>  -->
		</div>

		<div class="navbar-collapse collapse" id="headerMenu">

				<form role="search" action='http://www.productinfo.schneider-electric.com/portals/ui/digest/search' class="navbar-form navbar-right hidden-xs">
					<div class="form-group">
						<label class="sr-only" for="headerTerm">Search Term</label> <input
							type="text" placeholder="Search" class="form-control"
							id="headerTerm" name="term">
					</div>
                    <button type="submit" class="btn btn-primary">
                        <span class="glyphicon glyphicon-search"></span>
                    </button>
				</form>
				<form role="search" action='http://www.productinfo.schneider-electric.com/portals/ui/digest/search' class="navbar-form navbar-right navbar-input-group visible-xs">
				    <div class="form-group">
				        <label class="sr-only" for="headerTerm">Search Term</label>
				        <div class="input-group">
				            <input type="text" placeholder="Search" class="form-control"
				                id="headerTerm" name="term">
				            <span class="input-group-btn">
				                <button type="submit" class="btn btn-primary">
				                    <span class="glyphicon glyphicon-search"></span>
				                </button>
				            </span>
				        </div>
				    </div>
				</form>

			<ul class="nav navbar-nav">
                <li><a href="http://www.digestplus-us.schneider-electric.com/" target="_blank">DigestPLUS</a></li>
              	<li><a href='digest177.html'>Digest 177</a></li>
                <li><a href='digest177_supplement.html'>Supplemental Digest 177</a></li>
				        <li class="visible-xs"><a href="#" id="tocHeaderLink">Table of Contents</a>

			</ul>
		</div>
	</div>
</header>

<div id="docTitle" class="sectionColor7">
  <div class="container">
    <div class="row">
      <div class="col-xs-12">
        <h3>        <a class="context-title"
           href="http://www.productinfo.schneider-electric.com/portals/ui/digest/viewer/561d5d65e4b0c5c41a243bf2/561d5f9ae4b0c5c41a244821/">
          Section 14: Transformers
        </a>
</h3>
      </div>
    </div>
  </div>
</div>

  <div id="floatingDocTitle" class="sectionColor7">
    <div class="container">
      <div class="row">
        <div class="col-xs-12">
          <h3>        <a class="context-title"
           href="http://www.productinfo.schneider-electric.com/portals/ui/digest/viewer/561d5d65e4b0c5c41a243bf2/561d5f9ae4b0c5c41a244821/">
          Section 14: Transformers
        </a>
</h3>
        </div>
      </div>
    </div>
  </div>

<!-- END HEADER -->

    <div class="container" id="bodyWrapper">


        <div class="row">
            <div class="col-sm-4 col-xs-12 hidden-xs" id="readertoc">
                <div id="tocPortal">
                   <div class="readertoc-image">
                     <img src="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/images/Square_D_logo.png" data-brand="pl">
                     <img src="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/images/Square_D_logo.png" data-brand="rr">
                     <img src="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/images/Square_D_logo.png" data-brand="sd">
                     <img src="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/images/Schneider_Electric_logo.png" data-brand="se">
                     <img src="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/images/Telemecanique_Sensors_logo.png" data-brand="ts">
                   </div>
                   <div class="scroller">
<ul xmlns:puckdita="http://www.titaniasoftware.com/namespace/puck-saxfilter-dita" id="toc">
   <li data-refid="_17714002_72071" class="topicref chapter brand:sd tocentry"><span class="topichead">General Purpose Dry Type 600 Volts and Below</span><ul>
         <li data-refid="_17714002_50673" class="topicref tocentry"><span class="topichead">Overview</span><ul>
               <li class="topicref tocentry"><a href="_17714002_50673.html#GeneralPurposeDryType600VoltsAndBel-1BE703242" data-refids=" GeneralPurposeDryType600VoltsAndBel-1BE70324">General Purpose Dry Type 600 Volts and
                     Below Overview</a></li>
            </ul>
         </li>
         <li data-refid="NewEnergyEfficientThreePhase-70EBBC64" class="topicref tocentry"><span class="topichead">New! Energy Efficient Three Phase</span><ul>
               <li class="topicref tocentry"><a href="newenergyefficientthreephase-70ebbc64.html#EnergyEfficientThreePhase-70EC2B562" data-refids=" EnergyEfficientThreePhase-70EC2B56">Energy Efficient Three Phase</a></li>
            </ul>
         </li>
         <li data-refid="EnergyEfficientSinglePhaseAndSingle-70EE2DE3" class="topicref tocentry"><span class="topichead">Energy Efficient Single Phase and Single Phase Watchdog</span><ul>
               <li class="topicref tocentry"><a href="energyefficientsinglephaseandsingle-70ee2de3.html#EnergyEfficientSinglePhaseAndSingle-70EE814A2" data-refids=" EnergyEfficientSinglePhaseAndSingle-70EE814A">Energy Efficient Single Phase and Single Phase Watchdog</a></li>
            </ul>
         </li>
         <li data-refid="Accessories-70EED082" class="topicref tocentry"><span class="topichead">Accessories</span><ul>
               <li class="topicref tocentry"><a href="accessories-70eed082.html#EnclosuresAndAccessories-4A3F46082" data-refids=" EnclosuresAndAccessories-4A3F4608">Enclosures and Accessories</a></li>
            </ul>
         </li>
         <li data-refid="MiniPower-ZoneUnitSubstation-70EF03A1" class="topicref tocentry"><span class="topichead">Mini Power-Zone Unit Substation</span><ul>
               <li class="topicref tocentry"><a href="minipower-zoneunitsubstation-70ef03a1.html#SealedMiniPower-ZoneUnitSubstation-63074DB52" data-refids=" SealedMiniPower-ZoneUnitSubstation-63074DB5">Sealed, Mini Power-Zone™ Unit Substation</a></li>
            </ul>
         </li>
         <li data-refid="ResinEncapsulatedThreeAndSinglePhas-70FA0DDC" class="topicref tocentry"><span class="topichead">Resin Encapsulated Three and Single Phase Transformers</span><ul>
               <li class="topicref tocentry"><a href="resinencapsulatedthreeandsinglephas-70fa0ddc.html#ResinEncapsulatedThreeAndSinglePhas-4A44C5C22" data-refids=" ResinEncapsulatedThreeAndSinglePhas-4A44C5C2">Resin Encapsulated Three and Single Phase Transformers</a></li>
            </ul>
         </li>
         <li data-refid="ResinEncapsulatedExportModelAndBuck-70F2DDF2" class="topicref tocentry"><span class="topichead">Resin Encapsulated Export Model and Buck Boost Transformers</span><ul>
               <li class="topicref tocentry"><a href="resinencapsulatedexportmodelandbuck-70f2ddf2.html#ResinEncapsulatedExportModelAndBuck-70F349E02" data-refids=" ResinEncapsulatedExportModelAndBuck-70F349E0">Resin Encapsulated Export Model and Buck Boost Transformers</a></li>
            </ul>
         </li>
         <li data-refid="_17714012_70169" class="topicref tocentry"><span class="topichead">Non-Ventilated and Transformer House</span><ul>
               <li class="topicref tocentry"><a href="_17714012_70169.html#_17714012_640662" data-refids=" _17714012_64066">Non-Ventilated and Transformer House</a></li>
               <li class="topicref tocentry"><a href="_17714012_70169.html#PZCTransformerEnclosures-4C65F0AA2" data-refids=" PZCTransformerEnclosures-4C65F0AA">PZC Transformer Enclosures</a></li>
            </ul>
         </li>
      </ul>
   </li>
   <li data-refid="_17714014_21677" class="topicref chapter brand:sd tocentry"><span class="topichead">Industrial Control</span><ul>
         <li data-refid="_17714014_Heading2_2" class="topicref tocentry"><span class="topichead">Type T and Type TF</span><ul>
               <li class="topicref tocentry"><a href="_17714014_heading2_2.html#TypeTAndTypeTF-493FE9892" data-refids=" TypeTAndTypeTF-493FE989">Type T and Type TF</a></li>
            </ul>
         </li>
         <li data-refid="_17714018_49982" class="topicref tocentry"><span class="topichead">Transformer Disconnects</span><ul>
               <li class="topicref tocentry"><a href="_17714018_49982.html#_17714018_518512" data-refids=" _17714018_51851">Transformer Disconnects for NEMA Type 1 and Type 12 Enclosures</a></li>
            </ul>
         </li>
      </ul>
   </li>
   <li data-refid="_17714019_69435" class="topicref chapter brand:sd tocentry"><span class="topichead">Instrument, 600 Volt Class</span><ul>
         <li data-refid="_17714019_86891" class="topicref tocentry"><span class="topichead">Voltage and Current Transformers</span><ul>
               <li class="topicref tocentry"><a href="_17714019_86891.html#_17714019_Heading5_42" data-refids=" _17714019_Heading5_4">Voltage Transformers</a></li>
               <li class="topicref tocentry"><a href="_17714019_86891.html#_17714019_Heading5_342" data-refids=" _17714019_Heading5_34">Current Transformers</a></li>
            </ul>
         </li>
      </ul>
   </li>
   <li data-refid="_17714020_29256" class="topicref chapter brand:sd tocentry"><span class="topichead">Energy Efficient, Dry Type 2.4, 5, and 15 kV</span><ul>
         <li data-refid="_17714020_70772" class="topicref tocentry"><span class="topichead">New! Energy Efficient Medium Voltage Distribution Transformers</span><ul>
               <li class="topicref tocentry"><a href="_17714020_70772.html#_17714020_809892" data-refids=" _17714020_80989">Medium Voltage Distribution Transformers</a></li>
               <li class="topicref tocentry"><a href="_17714020_70772.html#_17714020_471562" data-refids=" _17714020_47156">Dry Type Medium Voltage</a></li>
               <li class="topicref tocentry"><a href="_17714020_70772.html#VThree-PhaseIndoorTransformers-6B3794B22" data-refids=" VThree-PhaseIndoorTransformers-6B3794B2">New! 1,201–15,000 Vac Three-Phase Indoor Transformers</a></li>
               <li class="topicref tocentry"><a href="_17714020_70772.html#VSingle-PhaseIndoorTransformers-6B389CCA2" data-refids=" VSingle-PhaseIndoorTransformers-6B389CCA">1,201–15,000 Vac Single-Phase Indoor Transformers</a></li>
               <li class="topicref tocentry"><a href="_17714020_70772.html#ConceptTitle-6AD175C32" data-refids=" ConceptTitle-6AD175C3">Enclosures</a></li>
            </ul>
         </li>
      </ul>
   </li>
</ul>                    </div>
                </div>
            </div>
            <div class="col-sm-8 col-xs-12" id="topicView">
                <div class="row" id="breadcrumb"></div>
                  <div class="row nextPrevLinks">
    <div class="col-xs-6">
      <a href="#" class="prevLink">&lt; Previous</a>
    </div>
    <div class="col-xs-6 text-right">
      <a href="#" class="nextLink">Next &gt;</a>
    </div>
  </div>


 
                <div class="row" id="viewerContent"
                    data-portalKey="562794fee4b05736848a7cb4"
                    data-itemKey="561d5ff2e4b0c5c41a246ed2"
                    data-projectKey="561d5d65e4b0c5c41a243bf2"
                    data-parentKey="561d5f9ae4b0c5c41a244821">
                    <div class="col-xs-12 content-container">
<div class="itemPreview"><a name="MiniPower-ZoneUnitSubstation-70EF03A12" class="xmlId"></a><div class="topic concept" lang="English_en" data-xtrc="concept:1" data-xtrf="harp://561d5d65e4b0c5c41a243bf2/pr/ORIGINAL/Master%20Bookmap%20Content/MiniPower-Zone%20Unit%20Substation%20(CPT)_0000063065.xml">
      <h1 class="title" data-xtrc="title:1" lang="English_en">Mini Power-Zone Unit Substation</h1>
      <div class="body conbody" data-xtrc="conbody:1" lang="English_en">
         <p class="p" data-xtrc="p:1" lang="English_en"></p>
      </div><a name="Class7400ReferToCatalog7400CT0901-70EF49012" class="xmlId"></a><div class="topic concept" lang="English_en" data-xtrc="concept:1" data-xtrf="harp://561d5d65e4b0c5c41a243bf2/pr/ORIGINAL/Master%20Bookmap%20Content/Class%207400%20_%20Refer%20to%20Catalog%207400CT0901%20(CPT)_0000063064.xml">
         <h2 class="title" data-xtrc="title:1" lang="English_en">Class <b class="ph b" data-xtrc="b:1" lang="English_en">7400</b> / Refer to Catalog <span class="ph" data-xtrc="ph:1" lang="English_en"><a href="http://www.schneider-electric.com/downloads/us/en/document/7400CT0901" class="xref" target="_blank"><b class="ph b" data-xtrc="b:2" lang="English_en">7400CT0901</b></a></span></h2>
         <div class="body conbody" data-xtrc="conbody:1" lang="English_en">
            <p class="p" data-xtrc="p:1" lang="English_en"></p>
         </div><a name="SealedMiniPower-ZoneUnitSubstation-63074DB52" class="xmlId"></a><div class="topic concept" lang="en" data-xtrc="concept:1" data-xtrf="harp://561d5d65e4b0c5c41a243bf2/pr/ORIGINAL/Master%20Bookmap%20Content/Sealed,%20Mini%20Power-Zone™%20Unit%20Substation%20(CPT)_0000061079.xml">
            <h3 class="title" data-xtrc="title:1" lang="en">Sealed, Mini Power-Zone™ Unit Substation</h3>
            <div class="body conbody" data-xtrc="conbody:1" lang="en">
               <div class="table noheader" data-xtrc="table:1" lang="en">
                  <table style="border-collapse: collapse; width: 100%; ">
                     <colgroup>
                        <col style="width: 480px; ">
                     </colgroup>
                     <tbody style="vertical-align: top; ">
                        <tr style="vertical-align: bottom; ">
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: none; border-top-style: none; border-left-style: none; " class="entry"><a href="http://www.productinfo.schneider-electric.com/portals/ui/digest/viewer/561d5d65e4b0c5c41a243bf2/561d5f9ae4b0c5c41a244821/Master+Bookmap+Content/74009408_0000061092.tif" target="_blank"><img src="http://www.productinfo.schneider-electric.com/portals/ui/digest/viewer/561d5d65e4b0c5c41a243bf2/561d5f9ae4b0c5c41a244821/Master+Bookmap+Content/74009408_0000061092.tif" class="image img-responsive" style="display:inline;"></a></td>
                        </tr>
                        <tr>
                           <td style="text-align: center; vertical-align: bottom; padding: 7px; border-right-style: none; border-bottom-style: none; border-left-style: none; " class="entry"><a href="http://www.productinfo.schneider-electric.com/portals/ui/digest/viewer/561d5d65e4b0c5c41a243bf2/561d5f9ae4b0c5c41a244821/Master+Bookmap+Content/74009409_0000061091.tif" target="_blank"><img src="http://www.productinfo.schneider-electric.com/portals/ui/digest/viewer/561d5d65e4b0c5c41a243bf2/561d5f9ae4b0c5c41a244821/Master+Bookmap+Content/74009409_0000061091.tif" class="image img-responsive" style="display:inline;"></a></td>
                        </tr>
                     </tbody>
                  </table>
               </div>
               <p class="p" data-xtrc="p:1" lang="en">The Square D™ brand Mini Power-Zone<sup class="ph sup" data-xtrc="sup:1" lang="en">™</sup> unit
                  substation from Schneider Electric provides the answer to requirements
                  for a portable, compact power supply for small loads. This complete
                  package yields considerable savings in installation time and costs.
                  Its NEMA Type 3R enclosure is suitable for both indoor and outdoor
                  use. The transformer is 115 °C rise and epoxy-resin encapsulated.
                  The panel section uses Square D<sup class="ph sup" data-xtrc="sup:2" lang="en">™</sup> brand QO<sup class="ph sup" data-xtrc="sup:3" lang="en">™</sup> style circuit breakers.
               </p>
               <div class="note panel panel-default" data-xtrc="note:1" lang="en">
                  <div class="panel-heading">
                     <h4 class="noteHeader panel-title">note</h4>
                  </div>
                  <div class="panel-body">
                     <p class="p" data-xtrc="p:2" lang="en">Mini Power-Zone unit substations are UL 1062
                        File E92978 Listed.
                     </p>
                  </div>
               </div>
               <p class="p" data-xtrc="p:3" lang="en">Mini Power-Zone unit substations include factory-installed primary
                  main and secondary main circuit breakers. Circuit breaker ratings
                  are selected to meet National Electrical Code requirements and coordinate
                  with transformer magnetizing inrush current. Order feeder circuit
                  breakers (QO™ plug-on type) from your local Schneider Electric
                  distributor. Use Qwik-Gard™ circuit breakers for required ground
                  fault protection. Tandem circuit breakers are not permitted.
               </p>
               <p class="p" data-xtrc="p:4" lang="en">If bolt-on circuit breakers are required instead of plug-on, change
                  the Mini Power-Zone part number from MPZ to MPZB. The MPZB product
                  line leverages the NQ interior for application requirements.
               </p>
               <p class="p" data-xtrc="p:5" lang="en">The Mini Power-Zone unit substation uses a separate transformer
                  and panel section. This allows the panel section to be removed and
                  wired first if desired. Also the transformer can be replaced without
                  disturbing the panel section and associated wiring. The new transformer
                  simply slides into the top of the panel section and primary and secondary
                  leads are reconnected to the main circuit breakers.
               </p>
               <div class="table data" data-xtrc="table:2" lang="en">
                  <h4 class="title" data-xtrc="title:2" lang="en">Plug On Circuit Breakers</h4>
                  <table style="border-collapse: collapse; width: 100%; ">
                     <colgroup>
                        <col style="width: 27px; ">
                        <col style="width: 44px; ">
                        <col style="width: 53px; ">
                        <col style="width: 64px; ">
                        <col style="width: 48px; ">
                        <col style="width: 37px; ">
                        <col style="width: 30px; ">
                        <col style="width: 48px; ">
                        <col style="width: 40px; ">
                        <col style="width: 49px; ">
                        <col style="width: 40px; ">
                     </colgroup>
                     <thead style="vertical-align: bottom; text-align: left; font-weight: bold; ">
                        <tr>
                           <th rowspan="2" style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; border-top-style: none; border-left-style: none; " class="entry">kVA</th>
                           <th colspan="3" style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #ffffff; border-top-style: none; " class="entry">Catalog
                              No.
                           </th>
                           <th rowspan="2" style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; border-top-style: none; " class="entry">Full
                              Capacity Taps<sup class="fnref"><a href="#fn1">[1]</a></sup></th>
                           <th rowspan="2" style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; border-top-style: none; " class="entry">Enclosure</th>
                           <th rowspan="2" style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; border-top-style: none; " class="entry">Weight
                              (lbs)
                           </th>
                           <th rowspan="2" style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; border-top-style: none; " class="entry">Primary
                              Main Circuit Breaker Rating (A)
                           </th>
                           <th rowspan="2" style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; border-top-style: none; " class="entry">Secondary
                              Main Circuit Breaker Rating (A)
                           </th>
                           <th colspan="2" style="text-align: center; vertical-align: top; padding: 7px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #ffffff; border-top-style: none; " class="entry">Square D Load Center <br class="empty">Circuit Breaker Spaces
                           </th>
                        </tr>
                        <tr>
                           <th colspan="2" style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; border-left-style: solid; border-left-width: 1px; border-left-color: #000000; " class="entry">18k AIC</th>
                           <th style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; " class="entry">25k AIC</th>
                           <th style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; " class="entry">Maximum Number 1-Pole or 2-Pole</th>
                           <th style="text-align: center; vertical-align: top; padding: 7px; border-right-style: none; border-bottom-style: none; " class="entry">Max.
                              A
                           </th>
                        </tr>
                     </thead>
                     <tbody style="vertical-align: top; ">
                        <tr>
                           <td data-shading="spruce40" colspan="11" style="text-align: left; padding: 7px; border-right-style: none; border-bottom-style: none; border-left-style: none; " class="entry">
                              <p class="p shading:spruce40" data-xtrc="p:6" lang="en"><b class="ph b" data-xtrc="b:1" lang="en">480 Vac Input into Transformer Output
                                    Single-Phase Panel Rated 120/240 Vac</b></p>
                           </td>
                        </tr>
                        <tr>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">3</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ3S40F</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ3S40FSS</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ3S40F25K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">2–5% FCBN</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ - A</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">85</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">15</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">15</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">10 or 5</td>
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">20</td>
                        </tr>
                        <tr>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">5</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ5S40F</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ5S40FSS</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ5S40F25K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">2–5% FCBN</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ - A</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">135</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">20</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">30</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">10 or 5</td>
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">20</td>
                        </tr>
                        <tr>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">7.5</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ7S40F</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ7S40FSS</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ7S40F25K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">2–5% FCBN</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ - A</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">145</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">30</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">40</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">10 or 5</td>
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">30</td>
                        </tr>
                        <tr>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">10</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ10S40F</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ10S40FSS</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ10S40F25K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">2–5% FCBN</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ - A</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">220</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">40</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">60</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">10 or 5</td>
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">40</td>
                        </tr>
                        <tr>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">15</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ15S40F</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ15S40FSS</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ15S40F25K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">2–5% FCBN</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ - B</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">350</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">60</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">80</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">28 or 14</td>
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">60</td>
                        </tr>
                        <tr>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; border-left-style: none; " class="entry">25</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; " class="entry">MPZ25S40F</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; " class="entry">MPZ25S40FSS</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; " class="entry">MPZ25S40F25K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; " class="entry">2–5% FCBN</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; " class="entry">MPZ - B</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; " class="entry">425</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; " class="entry">100</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; " class="entry">125</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; " class="entry">28 or 14</td>
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: none; " class="entry">100</td>
                        </tr>
                        <tr>
                           <td colspan="9" style="text-align: left; padding: 0px; border-right-style: none; border-bottom-style: none; border-left-style: none; " class="entry">&nbsp;</td>
                           <td data-shading="spruce" colspan="2" style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: none; " class="entry">
                              <p class="p shading:spruce" data-xtrc="p:7" lang="en"><b class="ph b" data-xtrc="b:2" lang="en">Feeder
                                    Circuit Breakers</b></p>
                           </td>
                        </tr>
                        <tr>
                           <td data-shading="spruce40" colspan="9" style="text-align: left; padding: 7px; border-right-style: none; border-bottom-style: none; border-left-style: none; " class="entry">
                              <p class="p shading:spruce40" data-xtrc="p:8" lang="en"><b class="ph b" data-xtrc="b:3" lang="en">Output Three-Phase Panel Rated 208Y/120 Vac</b></p>
                           </td>
                           <td data-shading="spruce40" style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; " class="entry">
                              <p class="p shading:spruce40" data-xtrc="p:9" lang="en"><b class="ph b" data-xtrc="b:4" lang="en">Maximum Number 1-Pole or 3-Pole</b></p>
                           </td>
                           <td data-shading="spruce40" style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: none; " class="entry">
                              <p class="p shading:spruce40" data-xtrc="p:10" lang="en"><b class="ph b" data-xtrc="b:5" lang="en">Max. A</b></p>
                           </td>
                        </tr>
                        <tr>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">15</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ15T2F</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ15T2FSS</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ15T2F25K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">2–5% FCBN</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ - C</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">710</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">40</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">60</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">27 or 9</td>
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">40</td>
                        </tr>
                        <tr>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">22.5</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ22T2F</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ22T2FSS</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ22T2F25K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">2–5% FCBN</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ - C</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">670</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">70</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">80</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">27 or 9</td>
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">60</td>
                        </tr>
                        <tr>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">30</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ30T2F</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ30T2FSS</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ30T2F25K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">2–5% FCBN</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ - C</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">815</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">90</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">100</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">27 or 9</td>
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">80</td>
                        </tr>
                     </tbody>
                  </table>
               </div>
               <div class="table data" data-xtrc="table:3" lang="en">
                  <h4 class="title" data-xtrc="title:3" lang="en">Bolt On Circuit Breakers</h4>
                  <table style="border-collapse: collapse; ">
                     <colgroup>
                        <col style="width: 23px; ">
                        <col style="width: 47px; ">
                        <col style="width: 53px; ">
                        <col style="width: 53px; ">
                        <col style="width: 57px; ">
                        <col style="width: 40px; ">
                        <col style="width: 32px; ">
                        <col style="width: 25px; ">
                        <col style="width: 41px; ">
                        <col style="width: 34px; ">
                        <col style="width: 48px; ">
                        <col style="width: 28px; ">
                     </colgroup>
                     <thead style="vertical-align: bottom; text-align: left; font-weight: bold; ">
                        <tr>
                           <th rowspan="2" style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; border-top-style: none; border-left-style: none; " class="entry">kVA</th>
                           <th colspan="4" style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #ffffff; border-top-style: none; " class="entry">Catalog
                              No. 
                           </th>
                           <th rowspan="2" style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; border-top-style: none; " class="entry">Full
                              Capacity Taps<sup class="fnref"><a href="#fn1">[1]</a></sup></th>
                           <th rowspan="2" style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; border-top-style: none; " class="entry">Enclosure</th>
                           <th rowspan="2" style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; border-top-style: none; " class="entry">Weight
                              (lbs)
                           </th>
                           <th rowspan="2" style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; border-top-style: none; " class="entry">Primary
                              Main Circuit Breaker Rating (A)
                           </th>
                           <th rowspan="2" style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; border-top-style: none; " class="entry">Secondary
                              Main Circuit Breaker Rating (A)
                           </th>
                           <th colspan="2" style="text-align: center; vertical-align: top; padding: 7px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #ffffff; border-top-style: none; " class="entry">Feeder Circuit
                              Breakers
                           </th>
                        </tr>
                        <tr>
                           <th colspan="2" style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; border-left-style: solid; border-left-width: 1px; border-left-color: #000000; " class="entry">18k AIC</th>
                           <th style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; " class="entry">25k AIC</th>
                           <th style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; " class="entry">65k AIC</th>
                           <th style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; " class="entry">Maximum Number 1-Pole or 2-Pole</th>
                           <th style="text-align: center; vertical-align: top; padding: 7px; border-right-style: none; border-bottom-style: none; " class="entry">Max.
                              A
                           </th>
                        </tr>
                     </thead>
                     <tbody style="vertical-align: top; ">
                        <tr>
                           <td data-shading="spruce40" colspan="12" style="text-align: left; padding: 7px; border-right-style: none; border-bottom-style: none; border-left-style: none; " class="entry">
                              <p class="p shading:spruce40" data-xtrc="p:11" lang="en"><b class="ph b" data-xtrc="b:6" lang="en">Output Single-Phase Panel Rated
                                    120/240 Vac</b></p>
                           </td>
                        </tr>
                        <tr>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">3</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB3S40F</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB3S40FSS</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB3S40F25K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB3S40F65K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">2–5% FCBN</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ - AA</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">85</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">15</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">15</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">16 or 8</td>
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">20</td>
                        </tr>
                        <tr>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">5</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB5S40F</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB5S40FSS</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB5S40F25K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB5S40F65K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">2–5% FCBN</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ - AA</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">135</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">20</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">30</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">16 or 8</td>
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">20</td>
                        </tr>
                        <tr>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">7.5</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB7S40F</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB7S40FSS</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB7S40F25K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB7S40F65K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">2–5% FCBN</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ - AA</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">145</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">30</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">40</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">16 or 8</td>
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">30</td>
                        </tr>
                        <tr>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">10</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB10S40F</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB10S40FSS</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB10S40F25K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB10S40F65K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">2–5% FCBN</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ - AA</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">220</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">40</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">60</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">16 or 8</td>
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">40</td>
                        </tr>
                        <tr>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">15</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB15S40F</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB15S40FSS</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB15S40F25K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB15S40F65K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">2–5% FCBN</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ  - BB</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">350</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">60</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">80</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">28 or 14</td>
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">60</td>
                        </tr>
                        <tr>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; border-left-style: none; " class="entry">25</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; " class="entry">MPZB25S40F</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; " class="entry">MPZB25S40FSS</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; " class="entry">MPZB25S40F25K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; " class="entry">MPZB25S40F65K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; " class="entry">2–5% FCBN</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; " class="entry">MPZ - BB</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; " class="entry">425</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; " class="entry">100</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; " class="entry">125</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; " class="entry">28 or 14</td>
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: none; " class="entry">100</td>
                        </tr>
                        <tr>
                           <td data-shading="spruce40" colspan="12" style="text-align: left; padding: 7px; border-right-style: none; border-bottom-style: none; border-left-style: none; " class="entry">
                              <p class="p shading:spruce40" data-xtrc="p:12" lang="en"><b class="ph b" data-xtrc="b:7" lang="en">Output Three-Phase Panel Rated 208Y/120
                                    Vac</b></p>
                           </td>
                        </tr>
                        <tr>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">15</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB15T2F</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB15T2FSS</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB15T2F25K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB15T2F65K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">2–5% FCBN</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ - CC</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">510</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">40</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">60</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">27 or 9</td>
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">40</td>
                        </tr>
                        <tr>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">22.5</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB22T2F</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB22T2FSS</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB22T2F25K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB22T2F65K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">2–5% FCBN</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ - CC</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">670</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">70</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">80</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">27 or 9</td>
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">60</td>
                        </tr>
                        <tr>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">30</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB30T2F</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB30T2FSS</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB30T2F25K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZB30T2F65K</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">2–5% FCBN</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">MPZ - CC</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">815</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">90</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">100</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">27 or 9</td>
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">80</td>
                        </tr>
                     </tbody>
                  </table>
               </div>
               <div class="table data" data-xtrc="table:4" lang="en">
                  <h4 class="title" data-xtrc="title:4" lang="en">Enclosure Dimensions and Accessories</h4>
                  <table style="border-collapse: collapse; width: 100%; ">
                     <colgroup>
                        <col style="width: 53px; ">
                        <col style="width: 53px; ">
                        <col style="width: 53px; ">
                        <col style="width: 54px; ">
                        <col style="width: 53px; ">
                        <col style="width: 54px; ">
                        <col style="width: 53px; ">
                        <col style="width: 54px; ">
                        <col style="width: 53px; ">
                     </colgroup>
                     <thead style="vertical-align: bottom; text-align: left; font-weight: bold; ">
                        <tr>
                           <th rowspan="2" colspan="2" style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; border-top-style: none; border-left-style: none; " class="entry">Enclosure Number/Style</th>
                           <th colspan="2" style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #ffffff; border-top-style: none; " class="entry">Height</th>
                           <th colspan="2" style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #ffffff; border-top-style: none; " class="entry">Width</th>
                           <th colspan="2" style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #ffffff; border-top-style: none; " class="entry">Depth</th>
                           <th rowspan="2" style="text-align: center; vertical-align: top; padding: 7px; border-right-style: none; border-bottom-style: none; border-top-style: none; " class="entry">Mounting </th>
                        </tr>
                        <tr>
                           <th style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; border-left-style: solid; border-left-width: 1px; border-left-color: #000000; " class="entry">in</th>
                           <th style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; " class="entry">mm</th>
                           <th style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; " class="entry">in</th>
                           <th style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; " class="entry">mm</th>
                           <th style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; " class="entry">in</th>
                           <th style="text-align: center; vertical-align: top; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; " class="entry">mm</th>
                        </tr>
                     </thead>
                     <tbody style="vertical-align: top; ">
                        <tr>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">MPZ</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">A</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">32.7</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">831</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">12</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">305</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">11.9</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">302</td>
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">WALL</td>
                        </tr>
                        <tr>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">MPZ</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">AA</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">41</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">1041</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">12</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">305</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">11.9</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">302</td>
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">WALL</td>
                        </tr>
                        <tr>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">MPZ</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">B</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">42.9</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">1090</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">17.4</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">442</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">13.5</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">343</td>
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">WALL</td>
                        </tr>
                        <tr>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">MPZ</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">BB</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">51</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">1295</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">17.4</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">442</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">13.5</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">343</td>
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">WALL</td>
                        </tr>
                        <tr>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">MPZ</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">C</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">44.6</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">1133</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">27.4</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">696</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">13.6</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">345</td>
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">WALL</td>
                        </tr>
                        <tr>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">MPZ</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">CC</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">48.6</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">1234</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">27.4</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">696</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">13.6</td>
                           <td style="text-align: center; padding: 7px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">345</td>
                           <td style="text-align: center; padding: 7px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">WALL</td>
                        </tr>
                     </tbody>
                  </table>
               </div>
               <p class="p" data-xtrc="p:13" lang="en">
                  <div class="note panel panel-default" data-xtrc="note:2" lang="en">
                     <div class="panel-heading">
                        <h4 class="noteHeader panel-title">note</h4>
                     </div>
                     <div class="panel-body">Dimensions should not be used for construction. Contact you
                        local Schneider Electric representative for certified prints.<br class="empty">FCBN = Full Capacity Below Normal
                     </div>
                  </div>
               </p>
            </div>
         </div>
      </div>
   </div>
   <div class="fnContainer" style="font-size: .8em;">
      <h4 style="color: black;">Footnotes</h4>
      <ol class="fnlist">
         <li class="fn"><a name="fn1" class="xmlId"></a>FCBN = Full Capacity
            Below Normal.
         </li>
      </ol>
   </div>
</div>                    </div>
                </div>
                  <div class="row nextPrevLinks">
    <div class="col-xs-6">
      <a href="#" class="prevLink">&lt; Previous</a>
    </div>
    <div class="col-xs-6 text-right">
      <a href="#" class="nextLink">Next &gt;</a>
    </div>
  </div>

<script type="text/javascript">
  var refId = 'MiniPower-ZoneUnitSubstation-70EF03A1';
  $(document).ready(function() {
    
    function sendFeedback(feedback, type) {
      $.ajax({
        url : HARPPortal.getPortalRpcUrl('feedback'),
        type : type,
        data : JSON.stringify(feedback),
        contentType : 'application/json',
      });
    }

    function confirmFeedback(fromNegative) {
      $('#feedbackComponent').children().fadeOut(500);
      if (fromNegative) {
        $('#feedbackContainer').removeClass('col-xs-12 col-sm-6').addClass('col-sm-3');    
      }
      $('#feedbackComponent').html($('#feedbackConfirm').fadeIn(500));
    }

    $('.feedbackButton').click(function(event) {
      var feedback = {}, contentElement = $("#viewerContent");

      feedback.id = $('body').attr('data-pageId');
      feedback.topicUseful = this.value;
      feedback.portalKey = contentElement.attr("data-portalKey");
      feedback.topicKey = contentElement.attr("data-itemKey");
      feedback.projectKey = contentElement.attr("data-projectKey");
      feedback.parentKey = contentElement.attr("data-parentKey");
      feedback.refId = refId;

      sendFeedback(feedback, 'POST');
      
      $('#feedbackCommentLabel').text(this.value === 'true' ? 'Why do you think this was helpful?' : 'Why do you think this was not helpful?');

      $('#feedbackComponent').children().fadeOut(500);
      $('#feedbackContainer').removeClass('col-sm-3').addClass('col-xs-12 col-sm-6');
      $('#feedbackComponent').html($('#feedbackComment').fadeIn(500));

      $('#commentButton').click(function() {
        $('#feedbackComponent').off('keypress');
        var comment = $("#feedbackInput").val().trim();
        if (comment !== "") {
          feedback.comment = comment;
          sendFeedback(feedback, 'PUT');
        }
        confirmFeedback(true);
      });

      $('#feedbackInput').focus();

      $('#feedbackComponent').on('keypress', function(e) {
        if (e.which === 13) {
          $('#commentButton').trigger('click');
        }
      });

    });
  });   
</script>

<div class="row">
  <div class="col-sm-3 pull-right" id="feedbackContainer">
    <div id="feedbackComponent">
      <div id="feedbackHelpful">
        <p>Was this helpful?</p>
        <div id="buttonDiv">
          <button class="btn btn-primary btn-xs feedbackButton" value="true">Yes</button>
          <button class="btn btn-primary btn-xs feedbackButton" value="false">No</button>
        </div>
      </div>
    </div>
  </div>
  <div id="feedbackConfirm" style="display: none">Thanks!</div>
  <div id="feedbackComment" style="display: none">
    <label for="feedbackInput" id="feedbackCommentLabel">Tell us why!</label><br>
    <textarea rows="4" id="feedbackInput"></textarea><br>
    <button class="btn btn-primary btn-xs" id="commentButton">Send</button>
  </div>
</div>

         </div>
    </div>
  </div>
    <!--/container -->
<!-- BEGIN footer -->
<footer class="navbar navbar-default harp-portal-footer" style="width: 100%; margin: 20px 0 0 0;"> <!-- navbar-fixed-bottom  -->
	<div class="container">
  <p class="navbar-text navbar-left hidden-xs">
    <span class="glyphicon glyphicon-qrcode" id="qrcodeLink"
          title="Show QR code for this page"></span>
  </p>
  <img src="http://www.productinfo.schneider-electric.com/portals/qrgen?url=http%3A%2F%2Fwww.productinfo.schneider-electric.com%2Fportals%2Fui%2Fdigest%2Fviewer%2F561d5d65e4b0c5c41a243bf2%2F561d5f9ae4b0c5c41a244821%2Fr%2FMiniPower-ZoneUnitSubstation-70EF03A1&amp;size=180"
       id="qrcode"
       style="width: 180px; height: 180px;"
       alt="QR code for this page"
       title="QR code for this page">
<script>
  $(function() {
    var $qr = $('#qrcode')
    , $link = $('#qrcodeLink')
    , on = $qr.is('visible')
    , shown = false;
    ;

    function show() {
      var pos = $link.position();
      $qr.css({
        left: pos.left + 'px',
        bottom: ($link.outerHeight() + 20) + 'px'
      });
      $qr.fadeIn();
      on = true;
      shown = true;
    }

    function toggle() {
      if (on) {
        $qr.fadeOut();
        on = false;
      } else {
        show();
      }
    }

    $link.click(toggle);
    $qr.click(toggle);
    $link.mouseover(function() {
      if (!shown) {
        show();
      }
    });
  });
</script>
<!--		<p class="navbar-text navbar-right">
			<a href="https://td-demo.titaniasoftware.com/portals/ui/website/pages/product/delivery"
				class="navbar-link harp-footer-link" target="_blank">Powered by Titania Delivery</a>
		      <a id="footerLogo" href="http://www.titaniasoftware.com"
                class="navbar-link harp-footer-link" target="_blank">
                <img src="/portals/ui/_theme/digest/images/titania-logo_128w.png"
                        style="width: 43px; height: 16px;" alt="Titania Delivery" title="Titania Delivery">
             </a>
		</p>-->
	</div>
</footer>
<!-- END footer --></body>

<!-- Mirrored from www.productinfo.schneider-electric.com/portals/ui/digest/viewer/561d5d65e4b0c5c41a243bf2/561d5f9ae4b0c5c41a244821/r/MiniPower-ZoneUnitSubstation-70EF03A1 by HTTrack Website Copier/3.x [XR&CO'2014], Wed, 17 Feb 2016 22:09:26 GMT -->
</html>
