<!DOCTYPE html>
<html>

<!-- Mirrored from www.productinfo.schneider-electric.com/portals/ui/digest/viewer/561d5d65e4b0c5c41a243bf2/561d5f9ae4b0c5c41a244800/r/ULListedMaximumShortCircuitCurrentR-8071BF65 by HTTrack Website Copier/3.x [XR&CO'2014], Wed, 17 Feb 2016 22:06:07 GMT -->
<!-- Added by HTTrack --><meta http-equiv="content-type" content="text/html;charset=UTF-8" /><!-- /Added by HTTrack -->
<head>
<link rel="shortcut icon" href="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/favicon.ico" mce_href="/portals/ui/_theme/digest/favicon.ico" type="image/x-icon"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta http-equiv="X-UA-Compatible" content="IE=11">
<!-- HTML5 Shim and Respond.js IE8 support of HTML5 elements and media queries -->
<!--[if lt IE 9]>
  <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
  <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
<![endif]-->

<title>UL Listed Maximum Short Circuit Current Ratings—AC only - Schneider Electric Digest Plus</title>

<script type="text/javascript" src="http://www.productinfo.schneider-electric.com/portals/resources/scripts/libs/jquery-1.11.0.min.js"></script>

<script type="text/javascript" src="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/scripts/bannerfix.js"></script>
<script type="text/javascript" src="http://www.productinfo.schneider-electric.com/portals/resources/scripts/harp-sdk.js"></script><link rel="stylesheet" href="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/style/harp-portals.less"></link>
<script type="text/javascript" src="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/scripts/bootstrap.min.js"></script>
<link rel="stylesheet" href="http://www.productinfo.schneider-electric.com/portals/resources/cm/cm.css"></link>
<script type="text/javascript" src="http://www.productinfo.schneider-electric.com/portals/resources/scripts/libs/moment.min.js"></script>
<script type="text/javascript" src="http://www.productinfo.schneider-electric.com/portals/resources/cm/cm.js"></script>
<script>
  (function(i,s,o,g,r,a,m){i['GoogleAnalyticsObject']=r;i[r]=i[r]||function(){
  (i[r].q=i[r].q||[]).push(arguments)},i[r].l=1*new Date();a=s.createElement(o),
  m=s.getElementsByTagName(o)[0];a.async=1;a.src=g;m.parentNode.insertBefore(a,m)
  })(window,document,'script','http://www.google-analytics.com/analytics.js','ga');

  ga('create', 'UA-39869895-2', 'auto');
  ga('send', 'pageview');

</script>

<style>
/* Offset anchors to account for the header. */
a.xmlId {
  position: relative;
  top: -150px;
  display: block;
  visibility: hidden;
}
.fnlist a.xmlId {
  display: inline-block;
}
</style>

<script>
window.refId = "ULListedMaximumShortCircuitCurrentR-8071BF65";
window.urlRefId = "";
window.publicationLandingPage = "/portals/ui/digest/pages/landingPages/digest177";
window.publicationName = "Digest 177";
</script>

<script src="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/scripts/viewer.js"></script>
<script src="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/scripts/table-watermarks.js"></script>
</head>


<body class="readerPage" data-pageId=6b7ceaec-c7e2-4979-8559-b9b137720d37>



<!-- BEGIN HEADER -->
<header class="navbar navbar-default" id="harp-header-bar" role="navigation">
	<div class="container">
		<div class="navbar-header">
			<button type="button" class="navbar-toggle" data-toggle="collapse"
				data-target=".navbar-collapse">
				<span class="sr-only">Toggle navigation</span> <span
					class="icon-bar"></span> <span class="icon-bar"></span> <span
					class="icon-bar"></span>
			</button>
			<a class="navbar-brand" style="padding: 0 50px 0 0" href="http://www.schneider-electric.com/us/en" target="_blank">
  			<img src="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/images/Logo_SE_White_Transparent_RGB.PNG" style="width: 226px; height: 52px;" class="hidden-xs">
			<img src="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/images/Logo_SE_White_Transparent_RGB.PNG" style="width: 170px; height: 39px; margin-top: 3px;" class="visible-xs">
            </a>

              <!-- <a href='/portals/ui/digest/'
	               class="header-logo-link">
	                <img src="/portals/ui/_theme/digest/images/se_logo.gif" class="header-logo">
	           	</a> -->
	            <!-- <a href='/portals/ui/digest/'>
	             Digest 177
	            </a> -->
			<!-- </span>  -->
		</div>

		<div class="navbar-collapse collapse" id="headerMenu">

				<form role="search" action='http://www.productinfo.schneider-electric.com/portals/ui/digest/search' class="navbar-form navbar-right hidden-xs">
					<div class="form-group">
						<label class="sr-only" for="headerTerm">Search Term</label> <input
							type="text" placeholder="Search" class="form-control"
							id="headerTerm" name="term">
					</div>
                    <button type="submit" class="btn btn-primary">
                        <span class="glyphicon glyphicon-search"></span>
                    </button>
				</form>
				<form role="search" action='http://www.productinfo.schneider-electric.com/portals/ui/digest/search' class="navbar-form navbar-right navbar-input-group visible-xs">
				    <div class="form-group">
				        <label class="sr-only" for="headerTerm">Search Term</label>
				        <div class="input-group">
				            <input type="text" placeholder="Search" class="form-control"
				                id="headerTerm" name="term">
				            <span class="input-group-btn">
				                <button type="submit" class="btn btn-primary">
				                    <span class="glyphicon glyphicon-search"></span>
				                </button>
				            </span>
				        </div>
				    </div>
				</form>

			<ul class="nav navbar-nav">
                <li><a href="http://www.digestplus-us.schneider-electric.com/" target="_blank">DigestPLUS</a></li>
              	<li><a href='digest177.html'>Digest 177</a></li>
                <li><a href='digest177_supplement.html'>Supplemental Digest 177</a></li>
				        <li class="visible-xs"><a href="#" id="tocHeaderLink">Table of Contents</a>

			</ul>
		</div>
	</div>
</header>

<div id="docTitle" class="sectionColor3">
  <div class="container">
    <div class="row">
      <div class="col-xs-12">
        <h3>        <a class="context-title"
           href="http://www.productinfo.schneider-electric.com/portals/ui/digest/viewer/561d5d65e4b0c5c41a243bf2/561d5f9ae4b0c5c41a244800/">
          Section 3: Safety Switches
        </a>
</h3>
      </div>
    </div>
  </div>
</div>

  <div id="floatingDocTitle" class="sectionColor3">
    <div class="container">
      <div class="row">
        <div class="col-xs-12">
          <h3>        <a class="context-title"
           href="http://www.productinfo.schneider-electric.com/portals/ui/digest/viewer/561d5d65e4b0c5c41a243bf2/561d5f9ae4b0c5c41a244800/">
          Section 3: Safety Switches
        </a>
</h3>
        </div>
      </div>
    </div>
  </div>

<!-- END HEADER -->

    <div class="container" id="bodyWrapper">


        <div class="row">
            <div class="col-sm-4 col-xs-12 hidden-xs" id="readertoc">
                <div id="tocPortal">
                   <div class="readertoc-image">
                     <img src="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/images/Square_D_logo.png" data-brand="pl">
                     <img src="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/images/Square_D_logo.png" data-brand="rr">
                     <img src="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/images/Square_D_logo.png" data-brand="sd">
                     <img src="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/images/Schneider_Electric_logo.png" data-brand="se">
                     <img src="http://www.productinfo.schneider-electric.com/portals/ui/_theme/digest/images/Telemecanique_Sensors_logo.png" data-brand="ts">
                   </div>
                   <div class="scroller">
<ul xmlns:puckdita="http://www.titaniasoftware.com/namespace/puck-saxfilter-dita" id="toc">
   <li data-refid="_17703002_16288" class="topicref chapter brand:sd tocentry"><span class="topichead">Light Duty Safety Switches</span><ul>
         <li data-refid="concept-1-195E2BF4" class="topicref tocentry"><span class="topichead">Safety Switches</span><ul>
               <li class="topicref tocentry"><a href="concept-1-195e2bf4.html#_17703002_Heading5_32" data-refids=" _17703002_Heading5_3">Light Duty—Visible Blades 10 kA Short Circuit Current
                     Rating</a></li>
            </ul>
         </li>
      </ul>
   </li>
   <li data-refid="_17703003_75820" class="topicref chapter brand:sd tocentry"><span class="topichead">General Duty Safety Switches</span><ul>
         <li data-refid="GeneralDutyUpTo100KAShortCircuitCur-80671D9E" class="topicref tocentry"><span class="topichead">General Duty—Up to 100 kA Short Circuit Current Rating</span><ul>
               <li class="topicref tocentry"><a href="generaldutyupto100kashortcircuitcur-80671d9e.html#_17703002_Heading5_492" data-refids=" _17703002_Heading5_49">General Duty—Up To 100 kA Short Circuit Current Rating</a></li>
               <li class="topicref tocentry"><a href="generaldutyupto100kashortcircuitcur-80671d9e.html#FusibleSwitches-805F474C2" data-refids=" FusibleSwitches-805F474C">240 Volt—Single Throw Fusible Switches</a></li>
               <li class="topicref tocentry"><a href="generaldutyupto100kashortcircuitcur-80671d9e.html#Non-FusibleSwitches-805FA4362" data-refids=" Non-FusibleSwitches-805FA436">240 Volt—Single Throw Non-Fusible Switches</a></li>
               <li class="topicref tocentry"><a href="generaldutyupto100kashortcircuitcur-80671d9e.html#ULListedMaximumShortCircuitCurrentR-805FC6A92" data-refids=" ULListedMaximumShortCircuitCurrentR-805FC6A9">UL Listed Maximum Short Circuit Current Ratings — AC
                     Only</a></li>
            </ul>
         </li>
         <li data-refid="AccessoriesAndLugData-7FCF462B" class="topicref tocentry"><span class="topichead">Accessories and Lug Data</span><ul>
               <li class="topicref tocentry"><a href="accessoriesandlugdata-7fcf462b.html#Field-InstalledFusePullerKits-7FCF9E0F2" data-refids=" Field-InstalledFusePullerKits-7FCF9E0F">Field-Installed Fuse Puller Kits</a></li>
               <li class="topicref tocentry"><a href="accessoriesandlugdata-7fcf462b.html#Field-InstalledElectricalInterlockK-7FCFBA652" data-refids=" Field-InstalledElectricalInterlockK-7FCFBA65">Field-Installed Electrical Interlock Kits</a></li>
               <li class="topicref tocentry"><a href="accessoriesandlugdata-7fcf462b.html#EquipmentGroundingKits-806242552" data-refids=" EquipmentGroundingKits-80624255">Equipment Grounding Kits</a></li>
               <li class="topicref tocentry"><a href="accessoriesandlugdata-7fcf462b.html#Field-InstalledLugKit400A600A-80653B422" data-refids=" Field-InstalledLugKit400A600A-80653B42">Field-Installed Lug Kit 400 A – 600 A</a></li>
               <li class="topicref tocentry"><a href="accessoriesandlugdata-7fcf462b.html#TerminalLugData-8064F7662" data-refids=" TerminalLugData-8064F766">Terminal Lug Data</a></li>
            </ul>
         </li>
         <li data-refid="DimensionsForGeneralDutySafetySwitc-7F6FB763" class="topicref tocentry"><span class="topichead">Dimensions for General Duty Safety Switches</span><ul>
               <li class="topicref tocentry"><a href="dimensionsforgeneraldutysafetyswitc-7f6fb763.html#DimensionsForGeneralDutySafetySwitc-7F7031752" data-refids=" DimensionsForGeneralDutySafetySwitc-7F703175">Dimensions for General Duty Safety Switches</a></li>
            </ul>
         </li>
      </ul>
   </li>
   <li data-refid="_17703004_41943" class="topicref chapter brand:sd tocentry"><span class="topichead">Heavy Duty Safety Switches</span><ul>
         <li data-refid="_17703004_71972" class="topicref tocentry"><span class="topichead">240 Volt—Single Throw Fusible Switches</span><ul>
               <li class="topicref tocentry"><a href="_17703004_71972.html#HeavyDutySafetySwitches-195E5F0F2" data-refids=" HeavyDutySafetySwitches-195E5F0F">Heavy Duty Safety Switches</a></li>
            </ul>
         </li>
         <li data-refid="_17703005_Heading2_2" class="topicref tocentry"><span class="topichead">600 Volt—Single Throw Fusible Switches</span><ul>
               <li class="topicref tocentry"><a href="_17703005_heading2_2.html#VoltsSingleThrowFusibleSwitches-195F06092" data-refids=" VoltsSingleThrowFusibleSwitches-195F0609">600 Volt—Single Throw Fusible</a><ul>
                     <li class="topicref tocentry"><a href="_17703005_heading2_2.html#_17703005_555772" data-refids=" _17703005_55577">Class H, R, J, and L Fuse Provisions:</a></li>
                  </ul>
               </li>
            </ul>
         </li>
         <li data-refid="VoltSingleThrowNon-FusibleSwitches-8067EB1D" class="topicref tocentry"><span class="topichead">600 Volt—Single Throw Non-Fusible Switches</span><ul>
               <li class="topicref tocentry"><a href="voltsinglethrownon-fusibleswitches-8067eb1d.html#_17703006_785742" data-refids=" _17703006_78574">600 Volt—Single Throw Non-Fusible</a></li>
            </ul>
         </li>
         <li data-refid="ULListedMaximumShortCircuitCurrentR-8071BF65" class="topicref tocentry"><span class="topichead">UL Listed Maximum Short Circuit Current Ratings—AC only</span><ul>
               <li class="topicref tocentry"><a href="ullistedmaximumshortcircuitcurrentr-8071bf65.html#_17703006_Heading5_5982" data-refids=" _17703006_Heading5_598">UL Listed Maximum Short Circuit Current Ratings—AC only</a></li>
               <li class="topicref tocentry"><a href="ullistedmaximumshortcircuitcurrentr-8071bf65.html#_17703006_Heading5_6162" data-refids=" _17703006_Heading5_616">Non-Fusible Safety Switches</a></li>
            </ul>
         </li>
         <li data-refid="_17703007_16022" class="topicref tocentry"><span class="topichead">Special Applications</span><ul>
               <li class="topicref tocentry"><a href="_17703007_16022.html#_17703007_Heading4_42" data-refids=" _17703007_Heading4_4">Special Application Heavy Duty Safety Switches</a><ul>
                     <li class="topicref tocentry"><a href="_17703007_16022.html#_17703007_Heading5_42" data-refids=" _17703007_Heading5_4">316 Grade Stainless Steel—NEMA 3, 3R, 4, 4X, 5, 12</a></li>
                     <li class="topicref tocentry"><a href="_17703007_16022.html#_17703007_Heading5_1222" data-refids=" _17703007_Heading5_122">Fiberglass Reinforced Polyester Enclosures—NEMA 4X</a></li>
                     <li class="topicref tocentry"><a href="_17703007_16022.html#_17703007_Heading5_2442" data-refids=" _17703007_Heading5_244">Krydon<sup class="ph sup" data-xtrc="sup:1" lang="English_en">TM</sup> Enclosures—NEMA 4X</a></li>
                     <li class="topicref tocentry"><a href="_17703007_16022.html#_17703007_Heading5_3452" data-refids=" _17703007_Heading5_345">NEMA 7 and 9</a></li>
                  </ul>
               </li>
            </ul>
         </li>
         <li data-refid="_17703009_Heading2_2" class="topicref tocentry"><span class="topichead">Receptacle Switches</span><ul>
               <li class="topicref tocentry"><a href="_17703009_heading2_2.html#_17703009_Heading5_32" data-refids=" _17703009_Heading5_3">Interlocked Receptacle Switches</a></li>
               <li class="topicref tocentry"><a href="_17703009_heading2_2.html#_17703009_Heading5_92" data-refids=" _17703009_Heading5_9">Appleton Powertite Receptacle</a></li>
               <li class="topicref tocentry"><a href="_17703009_heading2_2.html#_17703009_Heading5_1392" data-refids=" _17703009_Heading5_139">Crouse-Hinds Arktite Receptacle</a></li>
               <li class="topicref tocentry"><a href="_17703009_heading2_2.html#_17703009_Heading5_2472" data-refids=" _17703009_Heading5_247">Hubbellock Receptacle</a></li>
            </ul>
         </li>
         <li data-refid="_17703012_Heading2_2" class="topicref tocentry"><span class="topichead">Accessories and Special Features</span><ul>
               <li class="topicref tocentry"><a href="_17703012_heading2_2.html#_17703010_Heading4_1002" data-refids=" _17703010_Heading4_100">Rainproof Bolt-On Hubs</a></li>
               <li class="topicref tocentry"><a href="_17703012_heading2_2.html#_17703010_Heading5_1002" data-refids=" _17703010_Heading5_100">Electrical Interlock Kits</a></li>
               <li class="topicref tocentry"><a href="_17703012_heading2_2.html#_17703010_Heading5_1542" data-refids=" _17703010_Heading5_154">Class R Fuse Kits</a></li>
               <li class="topicref tocentry"><a href="_17703012_heading2_2.html#_17703010_Heading5_2382" data-refids=" _17703010_Heading5_238">Internal Barrier Kits</a></li>
               <li class="topicref tocentry"><a href="_17703012_heading2_2.html#_17703010_Heading5_2822" data-refids=" _17703010_Heading5_282">Fuse Puller Kits</a></li>
               <li class="topicref tocentry"><a href="_17703012_heading2_2.html#_17703011_Heading4_882" data-refids=" _17703011_Heading4_88">Solid Neutral Assembly Kits</a></li>
               <li class="topicref tocentry"><a href="_17703012_heading2_2.html#_17703011_Heading5_882" data-refids=" _17703011_Heading5_88">Equipment Grounding Kits</a></li>
               <li class="topicref tocentry"><a href="_17703012_heading2_2.html#_17703011_Heading5_1842" data-refids=" _17703011_Heading5_184">Special Paint and Touch-Up Paint</a></li>
               <li class="topicref tocentry"><a href="_17703012_heading2_2.html#_17703011_Heading5_2372" data-refids=" _17703011_Heading5_237">Lock-Off Guard Kits<span class="ph" data-xtrc="ph:1" lang="English_en"> 
                        
                        
                        </span>
                     </a></li>
               <li class="topicref tocentry"><a href="_17703012_heading2_2.html#_17703012_169402" data-refids=" _17703012_16940">Key Interlock Systems</a></li>
               <li class="topicref tocentry"><a href="_17703012_heading2_2.html#_17703012_Heading5_252" data-refids=" _17703012_Heading5_25">Lock-ON Provisions</a></li>
               <li class="topicref tocentry"><a href="_17703012_heading2_2.html#_17703012_Heading5_372" data-refids=" _17703012_Heading5_37">
                     <b class="ph b" data-xtrc="b:1" lang="English_en">Cover Viewing Window</b>
                     </a></li>
               <li class="topicref tocentry"><a href="_17703012_heading2_2.html#_17703012_Heading5_622" data-refids=" _17703012_Heading5_62">Voltage Monitors</a></li>
               <li class="topicref tocentry"><a href="_17703012_heading2_2.html#_17703012_Heading5_642" data-refids=" _17703012_Heading5_64">Copper Lug Kits</a></li>
               <li class="topicref tocentry"><a href="_17703012_heading2_2.html#_17703012_Heading5_1062" data-refids=" _17703012_Heading5_106">Double Lug Kits</a></li>
            </ul>
         </li>
         <li data-refid="_17703013_Heading2_2" class="topicref tocentry"><span class="topichead">Dimensions for Heavy Duty Safety Switches</span><ul>
               <li class="topicref tocentry"><a href="_17703013_heading2_2.html#DimensionsNEMAType1And3R-1D8341072" data-refids=" DimensionsNEMAType1And3R-1D834107">NEMA Type 1 and 3R</a></li>
               <li class="topicref tocentry"><a href="_17703013_heading2_2.html#DimensionsNEMAType44X579And12-1D87F97B2" data-refids=" DimensionsNEMAType44X579And12-1D87F97B">NEMA Type 4, 4X, 5, 7, 9, and 12</a></li>
            </ul>
         </li>
      </ul>
   </li>
   <li data-refid="DoubleThrowSafety-19DB4E0E" class="topicref chapter brand:sd tocentry"><span class="topichead">Double Throw Safety Switches</span><ul>
         <li data-refid="_17703015_Heading2_2" class="topicref tocentry"><span class="topichead">Fusible and Non-Fusible Overview</span><ul>
               <li class="topicref tocentry"><a href="_17703015_heading2_2.html#_17703015_218862" data-refids=" _17703015_21886">30–100 A Types DT, DTU (Series F)</a></li>
               <li class="topicref tocentry"><a href="_17703015_heading2_2.html#_17703015_689102" data-refids=" _17703015_68910">30 (Series T4), 200–600 A Types 82,000 and 200 A DTU (Series E, A)</a></li>
            </ul>
         </li>
         <li data-refid="_17703016_19770" class="topicref tocentry"><span class="topichead">240 Volt — Double Throw Safety Switches</span><ul>
               <li class="topicref tocentry"><a href="_17703016_19770.html#VoltDouble-ThrowSafetySwitches-19653ADC2" data-refids=" VoltDouble-ThrowSafetySwitches-19653ADC">Double-Throw Safety Switches</a></li>
            </ul>
         </li>
         <li data-refid="_17703017_Heading2_2" class="topicref tocentry"><span class="topichead">600 Volt — Double Throw Safety Switches</span><ul>
               <li class="topicref tocentry"><a href="_17703017_heading2_2.html#_17703017_813282" data-refids=" _17703017_81328">Double Throw Safety Switches</a></li>
            </ul>
         </li>
         <li data-refid="_17703018_Heading2_2" class="topicref tocentry"><span class="topichead">Accessories and Lug Data</span><ul>
               <li class="topicref tocentry"><a href="_17703018_heading2_2.html#_17703018_832572" data-refids=" _17703018_83257">Accessories</a></li>
            </ul>
         </li>
         <li data-refid="_17703019_Heading2_2" class="topicref tocentry"><span class="topichead">Application Data</span><ul>
               <li class="topicref tocentry"><a href="_17703019_heading2_2.html#_17703019_779042" data-refids=" _17703019_77904">Application Data for Double Throw Safety Switches</a></li>
            </ul>
         </li>
         <li data-refid="TerminalLugData-806AF2DA" class="topicref tocentry"><span class="topichead">Terminal Lug Data</span><ul>
               <li class="topicref tocentry"><a href="terminallugdata-806af2da.html#TerminalLugData-806A85972" data-refids=" TerminalLugData-806A8597">Terminal Lug Data</a></li>
            </ul>
         </li>
         <li data-refid="_17703020_Heading2_2" class="topicref tocentry"><span class="topichead">Dimensions for Double Throw Safety Switches</span><ul>
               <li class="topicref tocentry"><a href="_17703020_heading2_2.html#_17703020_777622" data-refids=" _17703020_77762">Series F Devices 30–100 A</a></li>
               <li class="topicref tocentry"><a href="_17703020_heading2_2.html#_17703021_654572" data-refids=" _17703021_65457">Series A, E, and T4 Devices</a></li>
            </ul>
         </li>
      </ul>
   </li>
   <li data-refid="_17703022_83129" class="topicref chapter tocentry"><span class="topichead">Photovoltaic Disconnect Switches</span><ul>
         <li data-refid="_17703022_83133" class="topicref tocentry"><span class="topichead">1000 Vdc Photovoltaic Heavy Duty Disconnect Switch</span><ul>
               <li class="topicref tocentry"><a href="_17703022_83133.html#VdcPhotovoltaicHeavyDutyDisconnectS-1DA640E22" data-refids=" VdcPhotovoltaicHeavyDutyDisconnectS-1DA640E2">1000 Vdc Photovoltaic Heavy Duty Disconnect Switch</a></li>
            </ul>
         </li>
      </ul>
   </li>
</ul>                    </div>
                </div>
            </div>
            <div class="col-sm-8 col-xs-12" id="topicView">
                <div class="row" id="breadcrumb"></div>
                  <div class="row nextPrevLinks">
    <div class="col-xs-6">
      <a href="#" class="prevLink">&lt; Previous</a>
    </div>
    <div class="col-xs-6 text-right">
      <a href="#" class="nextLink">Next &gt;</a>
    </div>
  </div>


 
                <div class="row" id="viewerContent"
                    data-portalKey="562794fee4b05736848a7cb4"
                    data-itemKey="561d6036e4b0c5c41a248810"
                    data-projectKey="561d5d65e4b0c5c41a243bf2"
                    data-parentKey="561d5f9ae4b0c5c41a244800">
                    <div class="col-xs-12 content-container">
<div class="itemPreview"><a name="ULListedMaximumShortCircuitCurrentR-8071BF652" class="xmlId"></a><div class="topic concept" lang="English_en" data-xtrc="concept:1" data-xtrf="harp://561d5d65e4b0c5c41a243bf2/pr/ORIGINAL/Master%20Bookmap%20Content/UL%20Listed%20Maximum%20Short%20Circuit%20Current%20Ratings-AC%20only%20(CPT)_0000069976.xml">
      <h1 class="title" data-xtrc="title:1" lang="English_en">UL Listed Maximum Short Circuit Current Ratings—AC only</h1>
      <div class="body conbody" data-xtrc="conbody:1" lang="English_en">
         <p class="p" data-xtrc="p:1" lang="English_en"></p>
      </div><a name="_17703005_693226" class="xmlId"></a><div class="topic concept" lang="English_en" data-xtrc="concept:1" data-xtrf="harp://561d5d65e4b0c5c41a243bf2/pr/ORIGINAL/Master%20Bookmap%20Content/Class%203110%20_%20Refer%20to%20Catalog%203100CT0901%20(CPT)_0000060029.xml">
         <h2 class="title" data-xtrc="title:1" lang="English_en">Class <b class="ph b" data-xtrc="b:1" lang="English_en">3110</b> / Refer to Catalog <span class="ph" data-xtrc="ph:1" lang="English_en"><a href="http://www.schneider-electric.com/downloads/us/en/document/3100CT0901" class="xref" target="_blank"><b class="ph b" data-xtrc="b:2" lang="English_en">3100CT0901</b></a></span></h2><a name="_17703006_Heading5_5982" class="xmlId"></a><div class="topic concept" lang="English_en" data-xtrc="concept:1" data-xtrf="harp://561d5d65e4b0c5c41a243bf2/pr/ORIGINAL/Master%20Bookmap%20Content/UL%20Listed%20Maximum%20Short%20Circuit%20Current%20Ratings-AC%20only%20(CPT)_0000060010.xml">
            <h3 class="title" data-xtrc="title:1" lang="English_en">UL Listed Maximum Short Circuit Current Ratings—AC only</h3>
            <div class="body conbody" data-xtrc="conbody:1" lang="English_en">
               <div class="table 8pt noheader font8pt" data-xtrc="table:1" lang="English_en">
                  <table style="border-collapse: collapse; width: 100%; ">
                     <colgroup>
                        <col style="width: 480px; ">
                     </colgroup>
                     <tbody style="vertical-align: top; ">
                        <tr>
                           <td style="padding: 7px; border-right-style: none; border-bottom-style: none; border-top-style: none; border-left-style: none; " class="entry">
                              <div class="note panel panel-default" data-xtrc="note:1" lang="English_en">
                                 <div class="panel-heading">
                                    <h4 class="noteHeader panel-title">note</h4>
                                 </div>
                                 <div class="panel-body">
                                    <p class="p" data-xtrc="p:1" lang="English_en">Consult the wiring diagram of the switch
                                       to verify the UL Listed short circuit current rating.
                                    </p>
                                 </div>
                              </div>
                           </td>
                        </tr>
                     </tbody>
                  </table>
               </div><a name="_17703006_99751" class="xmlId"></a><div class="table data" data-srcid="_17703006_99751" data-xtrc="table:2" lang="English_en">
                  <h4 class="title" data-xtrc="title:2" lang="English_en">Fusible Safety Switches </h4>
                  <table style="border-collapse: collapse; width: 100%; ">
                     <colgroup>
                        <col style="width: 185px; ">
                        <col style="width: 150px; ">
                        <col style="width: 145px; ">
                     </colgroup>
                     <thead style="vertical-align: bottom; text-align: left; font-weight: bold; ">
                        <tr>
                           <th rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; border-top-style: none; border-left-style: none; " class="entry">
                              <p class="p shading:{00ef15};textColor:{ffffff}" data-xtrc="p:2" lang="English_en">Heavy Duty</p>
                              <p class="p shading:{00ef15};textColor:{ffffff}" data-xtrc="p:3" lang="English_en">Safety Switch Type</p>
                           </th>
                           <th rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; border-top-style: none; " class="entry">
                              <p class="p shading:{00ef15};textColor:{ffffff}" data-xtrc="p:4" lang="English_en">UL Listed</p>
                              <p class="p shading:{00ef15};textColor:{ffffff}" data-xtrc="p:5" lang="English_en">Fuse Class</p>
                           </th>
                           <th rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: none; border-bottom-style: none; border-top-style: none; " class="entry"><a name="_17703006_70034" class="xmlId"></a><p class="p shading:{00ef15};textColor:{ffffff}" data-xtrc="p:6" lang="English_en">UL Listed Short
                                 Circuit
                              </p>
                              <p class="p shading:{00ef15};textColor:{ffffff}" data-xtrc="p:7" lang="English_en">Current
                                 Ratings
                              </p>
                           </th>
                        </tr>
                     </thead>
                     <tbody style="vertical-align: top; ">
                        <tr>
                           <td rowspan="2" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">
                              <p class="p" data-xtrc="p:8" lang="English_en">Fusible</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:9" lang="English_en">H, K</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:10" lang="English_en"> &nbsp;&nbsp;10 kA</p>
                           </td>
                        </tr>
                        <tr>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">
                              <p class="p" data-xtrc="p:11" lang="English_en">R, J,
                                 L
                              </p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:12" lang="English_en">&nbsp;&nbsp;200 kA <sup class="fnref"><a href="#fn1">[1]</a></sup></p>
                           </td>
                        </tr>
                     </tbody>
                  </table>
               </div>
            </div>
         </div><a name="_17703006_Heading5_6162" class="xmlId"></a><div class="topic concept" lang="English_en" data-xtrc="concept:1" data-xtrf="harp://561d5d65e4b0c5c41a243bf2/pr/ORIGINAL/Master%20Bookmap%20Content/Non-Fusible%20Safety%20Switches%20(CPT)_0000059978.xml">
            <h3 class="title" data-xtrc="title:1" lang="English_en">Non-Fusible Safety Switches</h3>
            <div class="body conbody" data-xtrc="conbody:1" lang="English_en">
               <div class="table 8pt noheader font8pt" data-xtrc="table:1" lang="English_en">
                  <table style="border-collapse: collapse; width: 100%; ">
                     <colgroup>
                        <col style="width: 480px; ">
                     </colgroup>
                     <tbody style="vertical-align: top; ">
                        <tr>
                           <td style="padding: 7px; border-right-style: none; border-bottom-style: none; border-top-style: none; border-left-style: none; " class="entry">
                              <p class="p" data-xtrc="p:1" lang="English_en"><b class="ph b" data-xtrc="b:1" lang="English_en">Systems equal or less than 10 kAIR SCCR</b> —Any
                                 brand of circuit breaker or fuse not exceeding the ampere rating of
                                 the switch may be used in conjunction with a non-fusible safety switch.
                              </p>
                              <p class="p" data-xtrc="p:2" lang="English_en"><b class="ph b" data-xtrc="b:2" lang="English_en">Systems above 10 kAIR SCCR</b>—The UL Listed short circuit
                                 current rating for Square D non-fusible switches is based upon the
                                 switch being used in conjunction with fuses or Square D circuit breakers
                                 or Mag-Gard motor circuit protectors.
                              </p>
                           </td>
                        </tr>
                     </tbody>
                  </table>
               </div><a name="_17703006_81017" class="xmlId"></a><div class="table data" data-srcid="_17703006_81017" data-xtrc="table:2" lang="English_en">
                  <h4 class="title" data-xtrc="title:2" lang="English_en">Non-Fusible Safety Switches <span class="ph" data-xtrc="ph:1" lang="English_en"> <sup class="fnref"><a href="#fn2">[2]</a></sup> <sup class="fnref"><a href="#fn3">[3]</a></sup></span></h4>
                  <table style="border-collapse: collapse; width: 100%; ">
                     <colgroup>
                        <col style="width: 88px; ">
                        <col style="width: 71px; ">
                        <col style="width: 136px; ">
                        <col style="width: 49px; ">
                        <col style="width: 44px; ">
                        <col style="width: 45px; ">
                        <col style="width: 45px; ">
                     </colgroup>
                     <thead style="vertical-align: bottom; text-align: left; font-weight: bold; ">
                        <tr>
                           <th rowspan="2" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; border-top-style: none; border-left-style: none; " class="entry">
                              <p class="p shading:{00ef15};textColor:{ffffff}" data-xtrc="p:3" lang="English_en"> Heavy Duty <br class="empty">Safety Switch Type
                              </p>
                           </th>
                           <th rowspan="2" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; border-top-style: none; " class="entry">
                              <p class="p shading:{00ef15};textColor:{ffffff}" data-xtrc="p:4" lang="English_en">Switch Rating<br class="empty">(A) 
                              </p>
                           </th>
                           <th rowspan="2" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; border-top-style: none; " class="entry">
                              <p class="p shading:{00ef15};textColor:{ffffff}" data-xtrc="p:5" lang="English_en">Fuse or Circuit
                                 Breaker Type <sup class="fnref"><a href="#fn4">[4]</a></sup></p>
                           </th>
                           <th rowspan="1" colspan="3" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #ffffff; border-top-style: none; " class="entry">
                              <p class="p shading:{00ef15};textColor:{ffffff}" data-xtrc="p:6" lang="English_en">3-Phase</p>
                           </th>
                           <th rowspan="2" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: none; border-bottom-style: none; border-top-style: none; " class="entry">
                              <p class="p shading:{00ef15};textColor:{ffffff}" data-xtrc="p:7" lang="English_en">250 Vdc / <br class="empty">600 Vdc
                              </p>
                           </th>
                        </tr>
                        <tr>
                           <th rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; border-left-style: none; " class="entry">
                              <p class="p shading:{00ef15};textColor:{ffffff}" data-xtrc="p:8" lang="English_en">240 Vac</p>
                           </th>
                           <th rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; " class="entry">
                              <p class="p shading:{00ef15};textColor:{ffffff}" data-xtrc="p:9" lang="English_en">480 Vac</p>
                           </th>
                           <th rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #ffffff; border-bottom-style: none; " class="entry">
                              <p class="p shading:{00ef15};textColor:{ffffff}" data-xtrc="p:10" lang="English_en">600 Vac</p>
                           </th>
                        </tr>
                     </thead>
                     <tbody style="vertical-align: top; ">
                        <tr style="vertical-align: top; ">
                           <td data-shading="spruce40" colspan="7" style="text-align: left; padding: 0px; border-right-style: none; border-bottom-style: none; border-left-style: none; " class="entry">
                              <p class="p shading:spruce40" data-xtrc="p:11" lang="English_en"><b class="ph b" data-xtrc="b:3" lang="English_en">Circuit Breaker </b></p>
                           </td>
                        </tr>
                        <tr>
                           <td rowspan="3" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; border-left-style: none; " class="entry">
                              <p class="p" data-xtrc="p:12" lang="English_en">Non-Fusible<br class="empty">Switches 
                              </p>
                           </td>
                           <td rowspan="3" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; " class="entry">
                              <p class="p" data-xtrc="p:13" lang="English_en"> All </p>
                           </td>
                           <td style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:14" lang="English_en">Any brand circuit breaker</p>
                           </td>
                           <td rowspan="2" colspan="3" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:15" lang="English_en"> Up to 10 kA</p>
                           </td>
                           <td rowspan="3" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: none; border-bottom-style: none; " class="entry"> 
                              <p class="p" data-xtrc="p:16" lang="English_en">Up to 10 kA</p>
                           </td>
                        </tr>
                        <tr>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">
                              <p class="p" data-xtrc="p:17" lang="English_en">H, K</p>
                           </td>
                        </tr>
                        <tr>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; border-left-style: none; " class="entry">
                              <p class="p" data-xtrc="p:18" lang="English_en">R,T,J,L</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; " class="entry">
                              <p class="p" data-xtrc="p:19" lang="English_en">200 kA</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; " class="entry">
                              <p class="p" data-xtrc="p:20" lang="English_en">200 kA</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: none; " class="entry">
                              <p class="p" data-xtrc="p:21" lang="English_en">200 kA</p>
                           </td>
                        </tr>
                        <tr>
                           <td data-shading="spruce40" colspan="7" style="padding: 0px; border-right-style: none; border-bottom-style: none; border-left-style: none; " class="entry">
                              <p class="p shading:spruce40" data-xtrc="p:22" lang="English_en"><b class="ph b" data-xtrc="b:4" lang="English_en">Fuse</b></p>
                           </td>
                        </tr>
                        <tr>
                           <td rowspan="8" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">
                              <p class="p" data-xtrc="p:23" lang="English_en"> All </p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:24" lang="English_en">30–100</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:25" lang="English_en">H <sup class="fnref"><a href="#fn5">[5]</a></sup></p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:27" lang="English_en">65 kA</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:28" lang="English_en">35 kA</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:29" lang="English_en">35 kA</p>
                           </td>
                           <td rowspan="8" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry"> 
                              <p class="p" data-xtrc="p:30" lang="English_en">Up to 10 kA</p>
                           </td>
                        </tr>
                        <tr>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">
                              <p class="p" data-xtrc="p:31" lang="English_en">30–100</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:32" lang="English_en">FA</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:33" lang="English_en">14 kA</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:34" lang="English_en">14 kA</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:35" lang="English_en">14 kA</p>
                           </td>
                        </tr>
                        <tr>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">
                              <p class="p" data-xtrc="p:36" lang="English_en">30–100</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:37" lang="English_en">FH</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:38" lang="English_en">18 kA</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:39" lang="English_en">18 kA</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:40" lang="English_en">18 kA</p>
                           </td>
                        </tr>
                        <tr>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">
                              <p class="p" data-xtrc="p:41" lang="English_en">200</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:42" lang="English_en">H, J <sup class="fnref"><a href="#fn6">[6]</a></sup></p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:43" lang="English_en">65 kA</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:44" lang="English_en">35 kA</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:45" lang="English_en">35 kA</p>
                           </td>
                        </tr>
                        <tr>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">
                              <p class="p" data-xtrc="p:46" lang="English_en">400</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:47" lang="English_en">LA</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:48" lang="English_en">22 kA</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:49" lang="English_en">22 kA</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:50" lang="English_en">22 kA</p>
                           </td>
                        </tr>
                        <tr>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">
                              <p class="p" data-xtrc="p:51" lang="English_en">400</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:52" lang="English_en">LH</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:53" lang="English_en">25 kA</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:54" lang="English_en">25 kA</p>
                           </td>
                           <td rowspan="1" style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:55" lang="English_en">25 kA</p>
                           </td>
                        </tr>
                        <tr>
                           <td style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">
                              <p class="p" data-xtrc="p:56" lang="English_en">400</p>
                           </td>
                           <td style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:57" lang="English_en">L </p>
                           </td>
                           <td style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:58" lang="English_en">100 kA</p>
                           </td>
                           <td style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:59" lang="English_en">65kA</p>
                           </td>
                           <td style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:60" lang="English_en">65kA</p>
                           </td>
                        </tr>
                        <tr>
                           <td style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: none; " class="entry">
                              <p class="p" data-xtrc="p:61" lang="English_en">600</p>
                           </td>
                           <td style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:62" lang="English_en">L </p>
                           </td>
                           <td style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:63" lang="English_en">100 kA</p>
                           </td>
                           <td style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:64" lang="English_en">65kA</p>
                           </td>
                           <td style="text-align: center; vertical-align: middle; padding: 0px; border-right-style: none; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; " class="entry">
                              <p class="p" data-xtrc="p:65" lang="English_en">65kA</p>
                           </td>
                        </tr>
                     </tbody>
                  </table>
               </div>
            </div>
         </div>
      </div>
   </div>
   <div class="fnContainer" style="font-size: .8em;">
      <h4 style="color: black;">Footnotes</h4>
      <ol class="fnlist">
         <li class="fn"><a name="fn1" class="xmlId"></a>On 600 V, 200 A switches,
            100,000 A max. on corner grounded delta when protected by Class J
            or R fuses.
         </li>
         <li class="fn"><a name="fn2" class="xmlId"></a>For Type 4X Fiberglass
            Reinforced Polyester switches, see <a href="_17703007_16022.html#_17703007_Heading5_1222" class="xref page-only">Fiberglass Reinforced
               Polyester Enclosures—NEMA 4X</a>.
         </li>
         <li class="fn"><a name="fn3" class="xmlId"></a>Type 7/9 SCCR
            10 kAIR 600 Vac maximum.
         </li>
         <li class="fn"><a name="fn4" class="xmlId"></a>Ampere rating of fuse or circuit breaker not to exceed
            switch ampere rating. 
         </li>
         <li class="fn"><a name="fn5" class="xmlId"></a><p class="p" data-xtrc="p:26" lang="English_en">All H and J Powerpact<sup class="ph sup" data-xtrc="sup:1" lang="English_en">TM</sup>circuit
               breakers are acceptable, but will only support the noted Short Cirtuit
               Current Rating. 
            </p>
         </li>
         <li class="fn"><a name="fn6" class="xmlId"></a>All L Powerpact<sup class="ph sup" data-xtrc="sup:2" lang="English_en">TM</sup> circuit breakers
            are acceptable, but will only support the noted Short Circuit Current
            Rating.
         </li>
      </ol>
   </div>
</div>                    </div>
                </div>
                  <div class="row nextPrevLinks">
    <div class="col-xs-6">
      <a href="#" class="prevLink">&lt; Previous</a>
    </div>
    <div class="col-xs-6 text-right">
      <a href="#" class="nextLink">Next &gt;</a>
    </div>
  </div>

<script type="text/javascript">
  var refId = 'ULListedMaximumShortCircuitCurrentR-8071BF65';
  $(document).ready(function() {
    
    function sendFeedback(feedback, type) {
      $.ajax({
        url : HARPPortal.getPortalRpcUrl('feedback'),
        type : type,
        data : JSON.stringify(feedback),
        contentType : 'application/json',
      });
    }

    function confirmFeedback(fromNegative) {
      $('#feedbackComponent').children().fadeOut(500);
      if (fromNegative) {
        $('#feedbackContainer').removeClass('col-xs-12 col-sm-6').addClass('col-sm-3');    
      }
      $('#feedbackComponent').html($('#feedbackConfirm').fadeIn(500));
    }

    $('.feedbackButton').click(function(event) {
      var feedback = {}, contentElement = $("#viewerContent");

      feedback.id = $('body').attr('data-pageId');
      feedback.topicUseful = this.value;
      feedback.portalKey = contentElement.attr("data-portalKey");
      feedback.topicKey = contentElement.attr("data-itemKey");
      feedback.projectKey = contentElement.attr("data-projectKey");
      feedback.parentKey = contentElement.attr("data-parentKey");
      feedback.refId = refId;

      sendFeedback(feedback, 'POST');
      
      $('#feedbackCommentLabel').text(this.value === 'true' ? 'Why do you think this was helpful?' : 'Why do you think this was not helpful?');

      $('#feedbackComponent').children().fadeOut(500);
      $('#feedbackContainer').removeClass('col-sm-3').addClass('col-xs-12 col-sm-6');
      $('#feedbackComponent').html($('#feedbackComment').fadeIn(500));

      $('#commentButton').click(function() {
        $('#feedbackComponent').off('keypress');
        var comment = $("#feedbackInput").val().trim();
        if (comment !== "") {
          feedback.comment = comment;
          sendFeedback(feedback, 'PUT');
        }
        confirmFeedback(true);
      });

      $('#feedbackInput').focus();

      $('#feedbackComponent').on('keypress', function(e) {
        if (e.which === 13) {
          $('#commentButton').trigger('click');
        }
      });

    });
  });   
</script>

<div class="row">
  <div class="col-sm-3 pull-right" id="feedbackContainer">
    <div id="feedbackComponent">
      <div id="feedbackHelpful">
        <p>Was this helpful?</p>
        <div id="buttonDiv">
          <button class="btn btn-primary btn-xs feedbackButton" value="true">Yes</button>
          <button class="btn btn-primary btn-xs feedbackButton" value="false">No</button>
        </div>
      </div>
    </div>
  </div>
  <div id="feedbackConfirm" style="display: none">Thanks!</div>
  <div id="feedbackComment" style="display: none">
    <label for="feedbackInput" id="feedbackCommentLabel">Tell us why!</label><br>
    <textarea rows="4" id="feedbackInput"></textarea><br>
    <button class="btn btn-primary btn-xs" id="commentButton">Send</button>
  </div>
</div>

         </div>
    </div>
  </div>
    <!--/container -->
<!-- BEGIN footer -->
<footer class="navbar navbar-default harp-portal-footer" style="width: 100%; margin: 20px 0 0 0;"> <!-- navbar-fixed-bottom  -->
	<div class="container">
  <p class="navbar-text navbar-left hidden-xs">
    <span class="glyphicon glyphicon-qrcode" id="qrcodeLink"
          title="Show QR code for this page"></span>
  </p>
  <img src="http://www.productinfo.schneider-electric.com/portals/qrgen?url=http%3A%2F%2Fwww.productinfo.schneider-electric.com%2Fportals%2Fui%2Fdigest%2Fviewer%2F561d5d65e4b0c5c41a243bf2%2F561d5f9ae4b0c5c41a244800%2Fr%2FULListedMaximumShortCircuitCurrentR-8071BF65&amp;size=180"
       id="qrcode"
       style="width: 180px; height: 180px;"
       alt="QR code for this page"
       title="QR code for this page">
<script>
  $(function() {
    var $qr = $('#qrcode')
    , $link = $('#qrcodeLink')
    , on = $qr.is('visible')
    , shown = false;
    ;

    function show() {
      var pos = $link.position();
      $qr.css({
        left: pos.left + 'px',
        bottom: ($link.outerHeight() + 20) + 'px'
      });
      $qr.fadeIn();
      on = true;
      shown = true;
    }

    function toggle() {
      if (on) {
        $qr.fadeOut();
        on = false;
      } else {
        show();
      }
    }

    $link.click(toggle);
    $qr.click(toggle);
    $link.mouseover(function() {
      if (!shown) {
        show();
      }
    });
  });
</script>
<!--		<p class="navbar-text navbar-right">
			<a href="https://td-demo.titaniasoftware.com/portals/ui/website/pages/product/delivery"
				class="navbar-link harp-footer-link" target="_blank">Powered by Titania Delivery</a>
		      <a id="footerLogo" href="http://www.titaniasoftware.com"
                class="navbar-link harp-footer-link" target="_blank">
                <img src="/portals/ui/_theme/digest/images/titania-logo_128w.png"
                        style="width: 43px; height: 16px;" alt="Titania Delivery" title="Titania Delivery">
             </a>
		</p>-->
	</div>
</footer>
<!-- END footer --></body>

<!-- Mirrored from www.productinfo.schneider-electric.com/portals/ui/digest/viewer/561d5d65e4b0c5c41a243bf2/561d5f9ae4b0c5c41a244800/r/ULListedMaximumShortCircuitCurrentR-8071BF65 by HTTrack Website Copier/3.x [XR&CO'2014], Wed, 17 Feb 2016 22:06:07 GMT -->
</html>
